# Jeisha DHW / Radiators / Rowbuffer ruleset

A real, multi-year-tuned HeishaMon rules script (`rules.txt`) that automates a Panasonic Aquarea heat pump. The file is uploaded to HeishaMon through its web UI (`/rules`), and the firmware's embedded rules engine parses and runs it; on-device validation happens at upload time. Before uploading, iterate **off-device**: the regression scenarios in `tests/` run this ruleset through the host-side harness (`../harness/`, see its README), simulating the DHW cycles, defrost interactions, schedule points, and throttle sweeps and asserting the exact `@Set…` commands emitted — run them all with `../run_tests.sh`. Then confirm on the device by watching live MQTT values / the HeishaMon log.

For the general rules-engine language (sigils, event blocks, built-in functions, device-side validation/safety behavior) see the `heishamon-rules` skill (`Examples/Rules/SKILL.md`) or [`docs/rules.md`](../../../docs/rules.md) — this document only covers what's specific to *this* ruleset.

A subtle parity convention to keep in mind when reading this particular script: **`@Operating_Mode_State` even == heating, odd == cooling**, and `+ 4` toggles the DHW-active variant — that's why the code does `@Operating_Mode_State % 2 == 0` to branch heat vs. cool and `#opModeBeforeDHW + 4` to enter DHW mode while preserving the underlying heat/cool selection. Persistent-global names in this script are lower-camelCase (`#opModeBeforeDHW`, `#defrostWhileDHW`, `#quietMinimumValue`, …) — match that casing exactly, the rules engine treats `#OpMode…` and `#opMode…` as different variables.

## What the rules actually do (high-level)

The script is one coordinated controller — editing one block in isolation will usually break another. The pieces:

1. **Boot (`System#Boot`)** — seeds `#…` state, sets pump-duty caps (`#maxPumpDutyQuiet = 112`, `#maxPumpDutyPower = 170`), applies the quiet cap immediately (`@SetMaxPumpDuty = #maxPumpDutyQuiet`), clears the waterpump test mode (`@SetPump = 0`), and arms the master timer (id `10`) with a 40 s first tick (it re-arms itself at 30 s thereafter). Persistent `#` globals do **not** survive a reboot, so boot re-seeds `#offAtNight = 1` and `#stateBeforeDHW = 0` regardless of what the unit is actually doing — the boot check below corrects that.

2. **Master clock (`timer=10`)** — the central scheduler. Re-arms itself every 30 s, then (gated by `@Operating_Mode_State < 3 && #dhwStarted == 0`) **continuously snapshots the pre-DHW state** into `#stateBeforeDHW` / `#opModeBeforeDHW` / `#maxPumpDutyBeforeDHW` (on/off state, op mode, and current pump-duty cap), so even a DHW run started from the Panasonic remote button (valve flip with no `dhw_start`) restores the right on/off state afterwards. The `#dhwStarted == 0` half of that guard is essential: `dhw_start` turns the unit on (`@SetHeatpump = 1`) well before op mode flips to DHW (up to 540 s in cold weather), so without it the snapshot would be clobbered to `1` mid-startup and a unit that was **paused** (`#offAtNight == 2`) would be turned back on by the `timer=24` recovery instead of returning to off. Before that snapshot — as the first block after the re-arm — it runs the one-shot **boot check** (`#bootCheck == 1`, retried each tick until `@Heatpump_State`, `@Operating_Mode_State`, `@Outside_Temp`, `@Heating_Off_Outdoor_Temp`, `@ThreeWay_Valve_State` and the Z1 curve targets are populated — all from the same main datagram, so one `isset` guard covers them): only when the unit itself would still heat (`@Outside_Temp < @Heating_Off_Outdoor_Temp`, the pump's own heating-off threshold) it infers the lost state from the unit — off in heating mode (`@Heatpump_State == 0 && @Operating_Mode_State == 0`) means "paused", so `#offAtNight = 2` and the 08:00 restart still fires; on in Heat+DHW (`@Heatpump_State == 1 && @Operating_Mode_State == 4`) means the reboot hit mid-DHW, so `#stateBeforeDHW = 1` and `timer=24` keeps the unit running afterwards instead of turning it off. In warmer weather an off unit is treated as a manual/summer stop and left alone. Independently of the outside temperature it also repairs **leftover DHW holding curves**: if the valve is on room (`@ThreeWay_Valve_State == 0`) but the Z1 curve is still flat and above the normal curve (`@Z1_Heat_Curve_Target_High_Temp == @Z1_Heat_Curve_Target_Low_Temp > #targetHighBeforeDHW`) — e.g. a reboot inside the 240 s window before `timer=22` wiped the pending recovery chain — it arms the recovery chain's own `timer=22` (30 s), which sets heat request 5 and writes the curve seeds `#targetHighBeforeDHW` / `#targetLowBeforeDHW` back. Those seeds (40/31) are then the fallback curve, so keep them in sync with your real heating curve. Then it checks `%hour`/`%minute` for time-of-day actions:
   - **08:00** — if `@Outside_Temp < 12`, raise pump duty to the "power" cap; if the unit was paused overnight in heating mode (`@Operating_Mode_State == 0 && #offAtNight == 2 && @Heatpump_State == 0`), restart it; clear the nighttime quiet floor (`#quietMinimumValue = 0`).
   - **09:00** — fallback restart for the cooling case: when paused (`#offAtNight == 2`, `@Heatpump_State == 0`) in cooling mode (`@Operating_Mode_State == 1`) and it's hot (`@Outside_Temp > 27`), turn the unit back on.
   - **13:00** (when `@DHW_Temp < @DHW_Target_Temp + @DHW_Heat_Delta` and not already in DHW) trigger the DHW heat-up via `dhw_start()` (path is gated by `@Operating_Mode_State < 3` and `#dhwStarted == 0`).
   - **18:00** — decide whether to pause overnight (only if `#offAtNight == 1 && @Heatpump_State == 1`): in heating mode, mark `#offAtNight = 2` only if the room is already warm and it's mild (`@Room_Thermostat_Temp > 21 && @Outside_Temp > 8`); in cooling mode, set `#offAtNight = 2` and turn the unit off immediately.
   - **19:00** — drop pump duty back to the quiet cap; in heating mode finish the off-at-night transition (turn off if `#offAtNight == 2 && @Heatpump_State == 1`); raise the quiet-mode floor (`#quietMinimumValue = #quietAtNight`).

3. **DHW cycle** — driven by the three-way valve state and a small state machine. The goal is to keep the compressor running continously - also when switching back to heating mode. This is achieved by adjusting the heating curve for a smooth ramp down. During DHW production the waterpump is set to test mode to achieve the highest volume flow possible to achieve higher COP values. **Command-rate budget:** to avoid overrunning HeishaMon's heat-pump command throughput, every phase of this machine is structured to emit **at most two `@Set…` commands per firing** — bursts that used to fire inline are split across staggered one-shot timers (see the timer roles below). Preserve this when editing: if a block would emit a third command, push it onto a new timer phase.
   - `on @ThreeWay_Valve_State`: Using the valve state allows to still use the DHW button on the Panasonic Remote Control. When the valve flips to DHW (`== 1`), the rules **compute a dynamic DHW target** by linearly interpolating between 43 °C (at −5 °C outside) and 50 °C (at 30 °C outside) — clamped at the endpoints — and write it via `@SetDHWTemp`, then **snapshot** the current curve targets into `#targetLowBeforeDHW` / `#targetHighBeforeDHW` (from `@Z1_Heat_Curve_Target_{Low,High}_Temp`) and write temporarily-narrow curves (both high and low set to `@DHW_Target_Temp + 6`, via the `setCurves()` helper) so after leaving DHW mode the compressor does not immediatley turn off — that is the two inline commands. It then arms `timer=20` (30 s, re-asserts DHW op mode and clears `#dhwStarted`) and `timer=21` (60 s, raises duty to the power cap and turns the waterpump to test mode `@SetPump = 1`). When the valve flips back (`== 0`) and no defrost is in progress (`#defrostWhileDHW == 1`), it arms the three-phase recovery chain (`timer=22`/`23`/`24`). Only the tank branch is gated on `@Heatpump_State == 1`; the room branch always runs, because when `timer=24` restores an *off* unit (`#stateBeforeDHW == 0`, e.g. a paused or summer unit doing its 13:00 DHW) the `Heatpump_State = 0` update can arrive before the valve flip, and a gated recovery chain would then leave the holding curves, pump duty and pump test mode behind.
   - `on @Defrosting_State`: The goal is to use the energy from the heating buffer to defrost the outdoor unit instead of the energy of the DHW tank. If a defrost starts *during* DHW (`@Defrosting_State == 1 && @ThreeWay_Valve_State == 1`), mark `#defrostWhileDHW = 2`, **re-arm the `#dhwStarted = 1` guard**, set op mode to 0, then arm `timer=22` (30 s, heat request 5 + restore pre-DHW curves) and `timer=23` (60 s, restore the pump-duty cap + `@SetPump = 0`). The `#dhwStarted = 1` matters because this branch drops op mode to 0 (`< 3`), which would otherwise let the master clock's snapshot guard (`@Operating_Mode_State < 3 && #dhwStarted == 0`) fire mid-defrost and clobber `#stateBeforeDHW` / `#opModeBeforeDHW` / `#maxPumpDutyBeforeDHW` with the temporary heating values. When the defrost ends (`@Defrosting_State == 0 && #defrostWhileDHW == 2`), set `#defrostWhileDHW = 1` and arm `timer=20` (1 s) — that timer is what re-asserts DHW op mode (`#opModeBeforeDHW + 4`) and clears `#dhwStarted`. The valve then flips back to DHW, re-firing `@ThreeWay_Valve_State == 1` (which re-sets `#dhwStarted = 1` and re-applies the narrow holding curves, since `timer=22` above restored the *pre-DHW* curves during the defrost). Not restoring the pre-DHW curves will make us loose the curves after Defrost. The whole handler is gated on `@Heatpump_State == 1`.
   - `on @DHW_Power_Consumption`: After DHW production always flip the three-way valve back to `room` so the open pipework does not cool down the tank contents by thermal stratification circulation through the outdoor heat pump. When power draw drops to 0 while in DHW mode (`@Operating_Mode_State >= 3`) and the target has been reached (`@DHW_Temp >= @DHW_Target_Temp || @Main_Outlet_Temp >= @Main_Target_Temp`), arm `timer=24` (1 s) to restore the pre-DHW op mode and on/off state. This flips the three-way valve back, which then actually arms the recovery chain in `on @ThreeWay_Valve_State`.
   - `dhw_start` + `timer=20`: when the evaporator outlet is at or below freezing (`@Eva_Outlet_Temp <= 0`), the DHW run is preceded by a forced defrost (`@SetForceDefrost = 1`) which takes well below 9 minutes and therefore has a 540 s wait (`timer=20`); otherwise `timer=20` is armed after 35 s. The evaporator outlet shows icing directly, while the outside temperature only hints at it: in cold but dry weather the coil may stay ice-free (no defrost needed), and the ice that builds up during heating would otherwise force a defrost in the middle of the DHW run, taking heat from the tank. While `@Eva_Outlet_Temp` is not reported yet (right after a boot) the comparison is `NULL`, so no defrost is forced. `dhw_start` sets the `#dhwStarted` guard and turns the unit on (`@SetHeatpump = 1`). `timer=20` enters DHW op mode (`#opModeBeforeDHW + 4`) and clears the `#dhwStarted` re-entry guard. The subsequent valve flip then drives the `@ThreeWay_Valve_State == 1` path above.
   - **Post-DHW recovery chain** (`timer=22`/`23`/`24`): The staggered timing gives a slow ramp-down of the heating curve to keep the compressor running to reduce start/stop cycling for a high lifetime of the compressor, and keeps each phase within the two-command budget. `timer=22` (240 s) sets heat request to 5, restores the pre-DHW curves and sets `#throttleHold = 1` for 30 s (`timer=26` clears it). Heat request first means the target never dips below the outlet: it goes holding curve → holding curve + 5 → restored curve + 5. The hold stops `throttle()` from changing the heat request meanwhile — otherwise the first reply (holding curve + 5, e.g. 57 °C, far above the outlet) makes it send heat request 0, once per changed target/outlet/inlet topic; on the ESP8266 these stale commands then interleave with newer ones from the command buffer, the target lands below the outlet and the compressor stops within seconds. A plain timer is enough because every command is answered within about a second; if the curves command is lost, the hold still ends; `timer=23` (270 s) restores the pump-duty cap and turns off the waterpump test mode (`@SetPump = 0`); `timer=24` (300 s) re-asserts the pre-DHW op mode and heatpump state. Every `timer=24` firing (also the 1 s one from `on @DHW_Power_Consumption`) re-sets `#smartPauseLock = 1` and (re-)arms `timer=25` (`#smartPauseLockSeconds`, default 300 s); `timer=25` clears the lock and re-runs `smart_pause()` once.

4. **Adaptive request temperature (`throttle`)** — The goal is to keep the compressor running as long as possible for a high lifetime of the compressor. When the house does not take the produced energy the quiet mode reduces the energy output of the compressor. Per the WH-MDC05J3E5 service manual (J-series R32 mini-monobloc, "Operation and Control" section), the heat-pump **thermo-off** in heating mode triggers when `@Main_Outlet_Temp` stays above `@Main_Target_Temp + 1 °C` continuously for **3 minutes** (it restarts — thermo-on — once outlet drops below the inlet-during-off-time − 3 °C). So the compressor stops when outlet runs 1 °C over target for 3 min; the 3-minute dwell is the window `throttle()` has to pull the request temperature down before the cut-out. (Source: [Panasonic WH-MDC05J3E5 Service Manual on ManualsLib](https://www.manualslib.com/manual/2317179/Panasonic-Wh-Mdc05j3e5.html), official PDF [Pro Club — Service Manual Mini Monobloc R32 Serie J](https://www.panasonicproclub.com/uploads/ES/catalogues/manual-instalacion/Service%20Manual%20Mini%20Monobloc%20R32%20Serie%20J.pdf).) Fired (via `throttle()`) whenever `@Main_Target_Temp`, `@Main_Outlet_Temp`, or `@Main_Inlet_Temp` changes. Takes the heating branch when in a heating op mode **or** while the valve is in DHW (`@Operating_Mode_State % 2 == 0 || @ThreeWay_Valve_State == 1`), otherwise the cooling branch. Computes an outlet-vs-target delta, optionally biased by `$roomDelta` when it's cold and the room is already warm (`@Outside_Temp < 7 && @Room_Thermostat_Temp > 22`), then sets `@SetZ1HeatRequestTemperature` (capped at 5; skipped while `#throttleHold == 1`, see the post-DHW recovery chain) or `@SetZ1CoolRequestTemperature` (clamped to −2…3) to nudge the curve up or down. Also sets `@SetQuietMode` based on how hard the unit is working — small delta → quiet floor (`#quietMinimumValue`), large delta → quiet level 3.

5. **Smart pause (`on @Heat_Power_Consumption` → `smart_pause()`)** — if the unit is running in heating mode, not already paused and not locked (`@Heatpump_State == 1 && @Operating_Mode_State == 0 && #offAtNight == 1 && #smartPauseLock == 0`) but drawing 0 W in mild weather (`@Outside_Temp > 10`) with a still-demanding heat request (`@Z1_Heat_Request_Temp > 2`), pause it (`#offAtNight = 2`, `@SetHeatpump = 0`). The morning 08:00 / 09:00 logic in `timer=10` is what un-pauses it. The goal is again to keep the compressor off untill the next day if the produced energy is not consumed anymore. **Post-DHW lock:** right after DHW the heat request is deliberately high (throttle during DHW / `timer=22` sets 5) and heat power still reads 0 because the energy was booked as DHW — exactly the smart-pause signature, which used to switch the unit off after every DHW run in mild weather. So `#smartPauseLock` is set on every DHW-related transition — `dhw_start`, **every** three-way valve flip (tank and room), defrost-during-DHW, DHW end by power (`on @DHW_Power_Consumption`), every `timer=24`, and by the boot check when the unit is in a DHW op mode (`@Operating_Mode_State >= 3`) so a reboot mid-DHW does not leave it unlocked — and is only released by `timer=25` `#smartPauseLockSeconds` after the last `timer=24`. Each of these (except `timer=24`, which arms it) also cancels a pending `timer=25` (`setTimer(25, 0)`): the early 1 s `timer=24` from `on @DHW_Power_Consumption` arms it a few seconds before the valve flips, so with a short lock it would otherwise expire before the chain's own 300 s `timer=24` finishes the ramp-down. Because `on @Heat_Power_Consumption` only fires on a change, `timer=25` calls `smart_pause()` itself so a steady 0 W is still caught.   

## Editing guidance

- **Run the tests after every edit** (`../run_tests.sh`, or a single scenario via `../harness/harness rules.txt tests/<scenario>.txt`), and add a scenario to `tests/` when you add behavior. The suite is what proved the last refactor behavior-preserving — keep it that way. Scenario preambles must `silent`-set every topic the ruleset reads (an unset topic reads `NULL` and corrupts `&&` conditions — the harness warns on stderr).
- **Tunables live at the top of `System#Boot`.** Things like `#maxPumpDutyQuiet`, `#maxPumpDutyPower`, `#quietAtNight`, `#smartPauseLockSeconds`, and the curve seeds are the intended knobs — change those rather than rewriting downstream blocks.
- **DHW target curve** (the 43→50 °C interpolation) is inlined in `on @ThreeWay_Valve_State`; the four boundary constants (`$minDHWTarget`, `$minOutside`, `$maxDHWTarget`, `$maxOutside`) are local `$` vars set on each valve transition. The narrow holding curve written for that transition is `@DHW_Target_Temp + 6` (both high and low), written via the `setCurves(...)` helper; the endpoint clamping uses the built-in `min(...)`/`max(...)` functions.
- **Don't reuse timer IDs.** `10`, `20`, `21`, `22`, `23`, `24`, `25`, `26` are taken and carry distinct semantics; pick a new ID for new timers.
- **Two-command-per-firing budget.** No single rule firing should emit more than two `@Set…` commands (HeishaMon command-throughput limit). The DHW/recovery state machine deliberately splits bursts across staggered timers to honor this — when adding behavior, prefer arming a new timer phase over appending a third command to an existing block.
- **Pause guards.** Many blocks gate on `@Heatpump_State == 1` so they don't fight a manually-stopped unit. Preserve that pattern.
- **The `#dhwStarted` flag** prevents double-firing of `dhw_start` from the two trigger paths in `timer=10` (the 13:00 schedule and the low-tank fallback). Don't remove the guard without replacing it.
- **`@SetCurves` payload** is built with `concat(…)` into a JSON-ish string the firmware parses — match the exact shape `{zone1:{heat:{target:{high:<n>,low:<n>}}}}` when editing. Every `@SetCurves` write goes through the `setCurves($high, $low)` helper, so the payload shape lives in exactly one place.
